# 500 kW 1000 kWh LIION Summary Results

--------

## Storage Attributes

Power Capacity: 500 kW  
Energy Capacity: 1000 kWh  

Sunk Cost (N = 0 / Y = 1): 0  
Capital Cost: 738703  
Operation and Maintenance Cost: 0.01 per kWh charged/discharged  
Nominal Inflation Rate (annual): 0.02  
Nominal Discount Rate (annual): 0.08  
Real Discount Rate (annual): 0.0588235  

--------

## LiIon Attributes

Charging Efficiency: 0.9  
Discharging Efficiency: 0.9  

Initial State of Charge: 0.5  
Minimum State of Charge: 0.15  
Hyteresis State of Charge: 0.5  
Maximum State of Charge: 0.9  

Replacement State of Health: 0.8  

Degradation Acceleration Coeff.: 8.935  
Degradation Acceleration Exp.: 1  
Degradation Base Pre-Exponential Factor: 5.22226e+06 1/sqrt(hrs)  
Degradation Dimensionless Constant (r_cal): 0.4361  
Degradation Base Activation Energy: 52790 J/mol  
Degradation Pre-Exponential Factor: 100 J/mol  
Degradation Dimensionless Constant (s_cal): 2  
Universal Gas Constant: 8.31446 J/mol.K  
Absolute Environmental Temperature: 293 K  

--------

## Results

Net Present Cost: 743188  

Total Discharge: 206385 kWh  
Levellized Cost of Energy: 3.81278 per kWh dispatched  

Replacements: 0  

--------

